# 来件登记 · 2026-10-09 上位机方回复（Modbus RTU）与影响评估

> **性质**：**来件受管留痕**（原件不入库）。本文件是主代理在收到来件当日做的登记与评估，**不含任何"已答复/已关闭"结论**。
> 作者：主代理（2026-10-09）；证据形态：只读抽取原件正文 ＋ 与现行需求/实现基线逐条比对。

| 项目 | 内容 |
| --- | --- |
| **原件** | `来源文件\20261009上位机方回复\设备上位机方回复-20261009.docx`（**34 973 B**；落盘 **2026-10-09 11:44**）——所在目录 `来源文件\` **被 `.gitignore` 排除**（`.gitignore:10`），**不进版本库** |
| **来件构成** | ① 我方《接口需求函（第二批）·致设备上位机方》**全文**（U-0.1～U-0.9 ＋ U-1～U-8 的问答表）；② 表中的「**贵方答复**」列**基本为空**；③ 文末**追加的一段**——**这是唯一的实质答复**：一段 **Modbus RTU / RS485 说明**（技术科普式，非接口规范） |
| **归口** | `Q-21`（PC 上位机与看板主机接口规范；A1，★★★，阻塞 FR-2/FR-3/FR-5 全部取数） |
| **抽取件** | 仓外 `D:\work\vibecoding\.dsh-ledger-scripts\laijian-20261009.txt`（163 非空行；仅作复核用，不入库） |

---

## 一、答复要点（照录其要点，不逐字全文）

1. **结论句**："**以上功能已经超出 PLC 功能范畴**；PLC 常用的通讯接口为 **Modbus RTU**"。
2. **协议基础**：RS485 ＝ 物理层，Modbus RTU ＝ 其上的应用层；**主从架构**（1 主站、理论 ≤247 从站，**工程建议 ≤32**）；**半双工**；二进制帧；**CRC16** 校验；帧 ＝ `从站地址(1B) + 功能码(1B) + 数据域 + CRC(2B)`；两帧之间**静默 ≥3.5 字符时间**；常用功能码 **03H** 读保持寄存器／**04H** 读输入寄存器／**06H** 写单个保持寄存器／**10H** 写多个。
3. **西门子侧硬件形态**：`S7-200 SMART` **本体自带 RS485**（`MBUS_CTRL`/`MBUS_MSG`，可主可从）；`S7-1200` 需 **CB1241／CM1241**（`MB_CLIENT`/`MB_SERVER`）；`S7-1500` 用 **CM PtP**；`S7-300` 用 **CP341 ＋ 授权狗**。
4. **接线**：西门子 DB9 **3 脚＝B、8 脚＝A**；第三方仪表多标 **A+/B−**（**常接反** ⇒ "西门子 B ↔ 仪表 A"）；总线**首尾 120 Ω 终端电阻**；屏蔽层单点接地。
5. **通讯参数**（主从必须一致）：波特率 9600/19200/38400/57600/115200；8 数据位；校验 None/Even/Odd；1 停止位；**工程默认 9600, 8, N, 1**。
6. **寄存器四类与地址**：线圈 `0xxxx`（位，读写）／离散输入 `1xxxx`（位，只读）／**输入寄存器 `3xxxx`（字，只读，传感器实时测量值）**／**保持寄存器 `4xxxx`（字，读写，仪表参数与设定值，最常用）**；⚠ **地址偏移坑**：文档写 `40001` 时，库里可能对应**地址 0 或地址 1**（取决于库说明）。
7. **工作流程（其叙述的口径）**：**PLC 做主站**依次发 03H 轮询各**仪表**（从站）→ 仪表校验 CRC 后应答 → PLC 解析存入 **V 区（200SMART）/ DB 块（1200/1500）** → 间隔后再轮询。

## 二、仍未答复的（缺口清单 —— 逐项对照我方函件）

| 来件项 | 事项 | 状态 |
| --- | --- | --- |
| U-0.1 | **Q-21 接口规范**（协议/报文/频率/**端点**/**鉴权**） | **仅方向性答复**（Modbus RTU）；**无规范、无端点、无鉴权、无样例** |
| U-0.2 / U-0.3 | Q-12 故障代码字典 ／ Q-13 维保参数 | **未答** |
| U-0.4 | 附录 2 十三字段逐项确认 ＋ **样例报文** | **未答** |
| U-0.5 | Q-35① 交换机/端口/网段/VLAN/拓扑 | **未答** |
| U-0.6 | 推送方式（HTTP POST vs 长连接） | **未答**（其 Modbus 叙述间接说明"推送式"不成立） |
| U-0.7 / U-0.8 / U-0.9 | 联调联系人／时钟对时／数据项逐项可否提供 | **未答** |
| U-1 / U-2 / U-3 | 字段有/无与定义 ／ testStatus 语义与"运行阶段"导出 ／ 13 字段频率与协议 | **未答** |
| U-4 / U-5 / U-6 | 量纲与缺值表达 ／ 去重键与流水号 ／ 断连-补发-重连八点 | **未答** |
| U-7 / U-8 | 报文粒度与 `equipCode` 携带 ／ 设定值-实测值与 `cameraDepth` 形态 | **未答** |

⇒ **17 个问答项里，0 项被逐项回答**；得到的是一条**技术方向**。**`Q-21` 因此不能关闭**。

## 三、影响评估（我方视角；**不构成设计决定**）

1. **与我方现行基线冲突（形态，而非细节）**：现行 IF-D 基线的假设是"**上位机 → 看板** 的 **HTTP/JSON 推送**"——`IF-D.8` 常规 **1 s**／测试过程 **100–500 ms**、`IF-D.9` 断连 ≤5 s／重连 ≤10 s、`IF-D.10` 补发（按 `collectTime` 落库）、`IF-D.11` 时钟偏差 ≤1 s；实现侧已落 `src\services\api.js` ＋ `platform\` 适配层 ＋ `tools\mock-upper`。**Modbus RTU 是"轮询/主从"模型**，与"接收推送"不是同一件事。
2. **主站归属必须先问清（决定一切）**：来件的叙述是"**PLC 做主站轮询仪表**"。若 PLC 是主站，则数据停在 PLC 的 **V 区/DB 块**里；看板（PC）要取数就必须**作为 Modbus 主站去读 PLC 的寄存器**（PLC 侧需开从站能力：`MB_SERVER` 或 `MBUS_MSG` 从站侧），或**经 RS485→以太网网关走 Modbus TCP**。**两种形态的适配层写法完全不同**，不能靠猜。
3. **13 字段 → 寄存器映射表是新的"等价于样例报文"的硬前置**：必须给出每字段的 **区域（3xxxx/4xxxx）＋ 地址 ＋ 数据类型（16/32 位、INT/REAL）＋ 字序/字节序 ＋ 标度（×10/×100）＋ 单位 ＋ 无效值表达**。没有这张表就不能对接（我方对 MES 上报侧的占位口径是 **`65535`**，可在接收侧沿用同款哨兵，但**须对方确认**）。
4. **速率与物理上限**：`IF-D.8` 的"测试过程 100–500 ms 逐点"在 RS485 下要先算：**9600,8,N,1** 时一帧约十几毫秒，**≤32 从站**轮询一圈的开销不可忽略；19 台相机（我方需求口径）若都挂在同一条总线，**必须论证**：提高波特率（115200）／**分组轮询**／**Modbus TCP 网关**三条路，或按负责人 **2026-09-24** 的既定口径**接受降级**（"接受在贵方能力范围内的降级"）。
5. **现场实施与硬件耦合**：RS485 需要看板主机侧的**串口/USB-RS485 转换器或网关** ⇒ 直接牵连 **`Q-35①`（交换机、端口、网段）** 与现场线材/端口清单（A9）；也影响 `ENV-*` 类"接口与线材"条目。
6. **对现有代码的影响：现在不动。** 冻结面（`src`／`server`／`platform`／`index.html`／`tests\stress-check.js`／`tests\lib\**`）＋ 兆芯机 7 日泡机窗口内**不得改传输形态**；且口径未定。**好消息**：当初把"设备参数与取数通道"收敛到 `src\config\board.config.js` ＋ `src\config\fieldMap.js`，换通道的主要改动面就在这两处（另有适配层），**这个预留今天被证明是对的**。
7. **需求侧动作（建议，待裁定）**：`Q-21` 登记为"**已收到方向性答复（Modbus RTU/RS485）；规范、映射表、样例、端点与鉴权仍缺**"；把"**主站归属 ＋ 寄存器映射表 ＋ 样例请求-应答 ＋ 网关形态**"补进 `IF-D` 的待明确清单（`IF-D.12` 已在册的"传递方式需明确"与之同域）。**任何条款改写都应等对方答复到位**（否则改两遍）。

## 四、回函要点清单（下一封 · 致设备上位机方）

1. **先谢并确认方向**：确认贵方 PLC 侧以 **Modbus RTU（RS485）** 为主；**并请明确谁做主站**——
   （a）若**贵方 PLC 做主站（轮询仪表）**：请说明**看板主机如何被纳入该总线**（是否由贵方在 PLC 内开辟一块"给看板的寄存器区"，由我方作为**另一主站/同一主站的一个从站**读取？），以及是否需要我方提供 **Modbus TCP 网关**；
   （b）若**由我方（看板主机）做主站**：请给 **从站地址、允许的轮询周期、并发/超时约定**，以及**是否允许我方经网关走 Modbus TCP**。
2. **寄存器映射表（最关键）**：逐字段给 **区域/地址/类型/字长/字节序/标度/单位/无效值**；并**逐项标注** 13 个字段（`equipCode`、`procOrderNo`、`frameRate`、`gain`、`shutter`、`cameraDepth`、`depth`、`speed`、`velocity_x`、`velocity_y`、`collectTime`、`testStatus`、`uploadId`）**哪些在 PLC 内可提供、哪些不可**（对应我方 U-3）。
3. **样例**：一次完整测试周期的**请求/应答报文**（可给抓包文本或十六进制串）＋ 一次 `testStatus`「准备→运行→判定→完成」的**变化记录**（对应 U-2）。
4. **通讯参数与网关**：波特率/校验/停止位/站号；**能否提到 115200 或改 Modbus TCP**；总线从站数量与拓扑（对应 U-0.5／`Q-35①` 现场网络）。
5. **时钟**：能否与看板主机对时（NTP 或应用层时间接口）；`collectTime` 的语义与精度（我方需**毫秒级或帧级序号**，见 U-0.8/U-4④）。
6. **缺值表达**：确认**哨兵 `65535`** 或 `null`（并确认"**不得用 0 表示缺值**"——0 同时是 `testStatus` 合法值与深度的合法测量值）。
7. **断连/补发/重连**（U-6 八点）在 Modbus 形态下如何实现：PLC 侧能否缓存并在恢复后**按 `collectTime` 递增补发**、缓存上限与溢出策略、**补发开始/结束的可核查信号**（否则 `AC-06`"断链恢复后无缺失"无法界定）。
8. **联调联系人**与 11 月可用时间窗（U-0.7）。

## 五、待负责人裁定

| # | 待裁定 | 我的建议 |
| --- | --- | --- |
| 1 | 是否按"**我方做主站轮询 PLC 寄存器**（或经网关走 Modbus TCP）"作为**设计假设**推进（并据此排 11 月联调） | **先回函问清主站归属与映射表**；在答复到位前**不写死假设**、不动代码 |
| 2 | 是否现在就把 **IF-D 传输形态**列为 **ADR 候选**（Modbus RTU/TCP 与现行推送模型并存/替换） | **等答复**：形态取决于"谁做主站"，现在写 ADR 会写两遍（可先立"候选"登记，不落决策） |
| 3 | 是否把本件在**需求清单**里登记为"`Q-21` 部分答复"（**不关闭**） | **登记、不关闭**：把"映射表/样例/端点/鉴权/主站归属"补进 `IF-D` 待明确清单 |
| 4 | 本节 ④ 的**回函**是否即刻发出（含补齐 U-0.2～U-0.9/U-1～U-8 的催办） | 建议**即刻**：来件只答方向，其余 16 项仍未答，且原函要求的 **09-30** 时点已过 |

---

*本文件的数字与位置均可在原件（`来源文件\20261009上位机方回复\`）与仓外抽取件中复核；**原件不入库**这一点已由 `git check-ignore` 实测（`.gitignore:10`）。*
